# 四种场站选址与电力调度方案对比

> 核查日期：2026-10-09。比较对象为本项目第一阶段 **1° 连续容量优化**、中科院全球互联方案、复旦全球场站方案和 Nature2025 气候韧性方案。依据当前本地代码及三篇论文的方法详解；未重新运行优化，也未将代码默认值当作所有历史结果的实际运行配置。
>
> 本文中“本项目”仅指 `GlobalPotential_10km` 向 `Optimization_10km_ssp*` 提供输入后的 1° 优化，不讨论第二阶段 0.1° 下推。`10km` 是目录命名，不能据此把第一阶段写成逐 10 km 格点独立优化。金额、容量、发电份额和空间分辨率分别注明口径。

## 1. 四种方法首先在解决不同的问题

**本项目继承中科院的“格点容量配置—20 区规则调度”结构，但已改成连续开发比例、单目标年度化增量成本和正序建设路径。复旦方案以场站及建设期的分阶段成本排序为主；Nature2025 则主要优化国家/区域聚合容量，没有国内格点选址变量。**

| 维度 | 本项目：第一阶段 1° | 中科院全球互联 | 复旦全球场站 | Nature2025 气候韧性 |
|---|---|---|---|---|
| 核心对象 | 每个 1° 父格点的风/光开发比例，区域储能与输电 | 候选格点是否建设，区域储能与输电 | 县内场站范围、规模、建设期、储能/输电及转型组合 | 国家或子区域的发电/储能容量与时序运行 |
| 地理选址输出 | **有**：1° 空间容量 | **有**：格点选择及装机 | **有**：场站位置、像元范围和规模 | **基础模型没有格点容量输出** |
| 风光变量 | 连续比例 0–1 × 格点满开发容量 | 二元 0/1 × 格点满开发容量 | 候选场站构造、像元截断与排序接受 | 连续 MW 容量，无格点土地潜力上限 |
| 核心目标 | 最小年度化增量建设成本 + 风光运维 | 投资、弃电、灵活供电占比的多目标权衡 | LCOE、MAC 与建设路径成本 | 最小全年固定与可变系统成本 |
| 求解方法 | pymoo 单目标 GA；<br>内层规则模拟 | NSGA-II / MATLAB `gamultiobj`；<br>内层规则模拟 | 分阶段枚举、排序、顺序匹配 | 连续 LP，Gurobi |
| 空间运行范围 | 全球 20 区联合评价 | 全球 20 区联合评价 | 国家内供电节点 + 11 个输电大区 | 基础 178 国独立；<br>嵌套系统内部联合 |
| 实际运行时间轴 | 8,760 小时顺序模拟 | 8,760 小时顺序模拟 | 核心代码 288 月—小时点并年化 | 基础 8,760 小时联立；<br>嵌套 2,920 个抽样点 |
| 年份关系 | 2030→2040→2050 顺序继承 | 2050→2040→2030 反向约束 | 2021–2070 五年期；<br>另有 2040 净零分支 | 不同气候年分别求解，不逐年继承装机 |
| 主要解释 | 情景约束下的空间容量配置 | 互联程度如何影响部署及冗余 | 空间、技术学习、供应链如何影响转型成本 | 气候变化如何影响容量和小时成本 |

“连续变量”不等于“连续 LP”：本项目的连续开发比例由 GA 搜索，成本和约束经顺序调度返回，不是把所有容量和小时变量写成一个线性规划。

## 2. 证据入口与比较范围

| 标记 | 可核查文件 | 用途 |
|---|---|---|
| U1 | [本项目 S06 聚合](../../ref_code/station_addresses/GlobalPotential_10km/S06E01_Aggregate_01deg_to_1deg.py)、<br>[面积单位转换](../../ref_code/station_addresses/GlobalPotential_10km/s06_area_units.py) | 0.1°→1°、密度、候选及区域归属 |
| U2 | [SSP126 配置](../../ref_code/station_addresses/Optimization_10km_ssp126/config.py)、<br>[SSP245 配置](../../ref_code/station_addresses/Optimization_10km_ssp245/config.py)、<br>[SSP560 配置](../../ref_code/station_addresses/Optimization_10km_ssp560/config.py) | 需求、基荷、份额、成本参数 |
| U3 | [优化入口](../../ref_code/station_addresses/Optimization_10km_ssp126/optimize_stage.py)、<br>[问题定义](../../ref_code/station_addresses/Optimization_10km_ssp126/problem.py)、<br>[数据读取](../../ref_code/station_addresses/Optimization_10km_ssp126/data_io.py) | 决策、约束、边界、搜索和年份继承 |
| U4 | [调度](../../ref_code/station_addresses/Optimization_10km_ssp126/dispatch.py)、<br>[成本](../../ref_code/station_addresses/Optimization_10km_ssp126/cost_model.py) | 小时模拟、渗透率、增量投资核算 |
| U5 | [光伏 CF](../../ref_code/station_addresses/GlobalPotential_10km/S01E01_Simulate_Solar_CF_ERA5Land.py)、<br>[风电 CF](../../ref_code/station_addresses/GlobalPotential_10km/S01E02_Simulate_Wind_CF_ERA5Land.py) | 设备与发电转换 |
| U6 | [光伏适宜性](../../ref_code/station_addresses/GlobalPotential_10km/S05E02_Global_Solar_Net_Area_Add_Egrid.py)、<br>[风电适宜性](../../ref_code/station_addresses/GlobalPotential_10km/S05E01_Global_Wind_Net_Area_Add_Egrid.py) | 地类权重、地形、资源及可达性 |
| C | [中科院方法详解](../../ref_code/other_papers/NC2025-碳中和-全球互联场站选址-中科院/方法详解-电力优化调度.md) | 原论文、SI 图表与 MATLAB 实现；<br>参数速查为第 14 节 |
| F | [复旦方法详解](../../ref_code/other_papers/NC2025-碳中和-全球场站选址-复旦王怡静/方法详解-电力优化调度.md) | 正文、SI、回复与 MATLAB 实现；<br>参数速查为第 15 节 |
| N | [Nature2025 方法详解](../../ref_code/other_papers/Nature2025-气候韧性/方法详解-电力优化调度.md) | 正文、SI 与 LP；<br>参数速查为第 15 节 |

三篇论文的更多原始路径和页码可通过 C/F/N 的代码索引定位。本项目以 U1–U6 的活动表达式为准，不以旧 MATLAB 目录、注释或未调用常量覆盖当前 Python 逻辑。现有[场站选址审计](场站选址审计.md)涉及历史结果和更广范围问题，本文仅引用与第一阶段解释相关的边界。

## 3. 数据、空间尺度与时间尺度

### 3.1 四种“分辨率”要分开

| 维度 | 本项目 | 中科院 | 复旦 | Nature2025 |
|---|---|---|---|---|
| 气象数据 | ERA5-Land，0.1°、小时 u10/v10、辐射、温度等 | ERA5 0.25°、逐小时；<br>未来使用 CMIP6 SSP1-2.6 | GEOS-5 辐射/温度、MERRA-2 风，0.5°×0.625°逐小时 | 7 个 CMIP6 模式、三小时；<br>SSP126/245；<br>ERA5 参照 |
| 风光容量因子 | **固定使用历史期2015–2025年的CF，三个SSP共用同一套输入**；<br>不随未来GCM或SSP更换CF（用户确认） | 历史2000–2022年ERA5计算CF；<br>另以30个CMIP6模型在SSP1-2.6下加权投影2023–2100年资源；<br>优化读取8,760小时CF/发电矩阵，具体历史/未来CF与各规划年的对应关系尚待核实 | 由2012–2020年历史气象计算风光CF；<br>下游使用预处理的288个月—小时发电廓线；<br>所核查主线未见按未来GCM×SSP切换CF | **计算各GCM×SSP对应的逐小时CF，并以对应CF驱动该组合的容量配置与调度**；<br>7个GCM、SSP126/245，近现况2016–2020年、未来2056–2060年；<br>不是各组合共用一套历史CF |
| 土地处理 | ESA CCI 约 300 m、坡度等；<br>汇总 0.1°适宜面积 | GIS 约 500 m 筛选 | 细格网约 0.0083°×0.0333°；<br>海风模块另有 1/120°网格 | ESA CCI、GMTED2010、WDPA 筛选适宜区域 |
| 独立风光容量变量尺度 | **1°父格点**，不独立改变内部子格权重 | 论文潜力图 0.25°；<br>公开代码有 180×360 数据组织，优化栅格需核实 | 县内构造的场站，不是每个资源像元一个独立全局变量 | 国家/子区域聚合节点 |
| 调度节点 | 20 区 | 20 区 | 国内供电节点/国家，11 大区可达关系 | 基础国家；<br>嵌套国内分区及欧洲 |
| 时间处理 | 历史期CF输入→父格点满开发发电；<br>优化接口为8,760 h | 8,760 h 代表性资源与需求 | 288=12×24；<br>统一乘 8760/288 | 日尺度校正→三小时廓线回填→小时气象→CF；<br>基础每个气候年8,760 h |

**本项目采用固定历史资源基准：按用户于2026-10-09补充确认，2015–2025年的历史期风光CF共同用于SSP126、SSP245和SSP560。** 三套SSP改变需求、基荷、风光份额等情景约束，第一阶段不为各SSP分别换入对应的未来气候CF。因此，三个SSP之间的布局差异不能解释为各自未来风光资源变化驱动的选址适应。

这里“固定”指**CF输入在不同SSP之间保持一致**，不是CF在小时之间恒定。2015–2025年历史CF如何处理为优化接口所需的8,760小时序列，仍需产物元数据或生成记录确认，本文不擅自写成逐小时多年平均、代表年抽取或多年串联。当前本地U1仍硬编码 `mean_*_cf_2015_2015.nc`，与用户确认的历史期口径尚未完成文件层面对齐；该文件名不能单独证明实际产物只包含2015年，本次仅更新方法说明，不修改代码路径或宣称已核验运行产物。

**Nature2025则让气候资源输入随GCM、SSP和气候年变化。** 各GCM×SSP下计算得到相应的小时CF，再用该组合、该气候年的CF求解容量与运行；未来窗口为2056–2060年，近现况对照为2016–2020年。这里的“对应选址”准确地说是**国家/子区域聚合容量配置**，不是国内格点场址选择；不同气候年分别求解，也不是把五年拼接成一次跨期优化。依据：N第3、5、10节及用户本次补充确认。

Nature2025 的具体日尺度校正算法不能直接套用其他论文的方法名；其正文另述 CF 分位数映射，与完整气象处理链的衔接仍需上游实现。中科院论文的潜力图分辨率也不能自动等同于公开优化变量分辨率。

### 3.2 本项目的 0.1°资源怎样进入 1°优化

```text
0.1°小时 CF + 土地适宜百分比 + 像元面积 + 密度
                    ↓
每个陆地子格点的满开发容量及 8760 小时发电
                    ↓ 按 1°父格点求和
parent_solar.npz / parent_wind.npz
  C_max、gens、region_id、parent_lin_idx
                    ↓
优化每个父格点的开发比例 x（0～1）
  实际容量 = x × C_max
  实际小时发电 = x × gens
                    ↓
按区域求和，在 20 区网络中运行
```

数学上，父格点 p 的容量及发电为：

$$
K_p^{max}=\sum_{i\in p}\rho_i A_i^{eligible},\qquad
G_{p,t}^{max}=\sum_{i\in p}K_i^{max}CF_{i,t},\qquad
K_p=x_pK_p^{max},\quad G_{p,t}=x_pG_{p,t}^{max}.
$$

这是**容量加权的资源聚合**。在第一阶段，改变 x 只同比缩放整个父格点，不改变其内部子格点间的配置。跨分区父格点按容量占优区域归属，风光分别聚合后归属可能不同；不是将边界两侧容量分成两个独立父格变量。

## 4. 电力需求：数值、生成方式和输入路径

### 4.1 四套需求输入的结构

| 方法 | 需求规模与空间分配 | 小时形状及代码输入 |
|---|---|---|
| 本项目 | 每个 SSP/年份外生全球总量；<br>按输入区域负荷共同缩放，保持原区域/小时相对关系 | `Optimization_ssp{126,245,560}/Global_Load_22region.mat` 的 `all_loads`；<br>2030/2040/2050 取 Python 索引 1/2/3，<br>除 10⁶ 后缩放；<br>20×8760 |
| 中科院 | 2030/2040/2050 为 **37316/56553/71164 TWh**；<br>Toktarova 历史关系、GDP/人口/温度预测，<br>再按 IEA NZE 总量对齐 | `Global_Load_22region.mat`；<br>MATLAB 切片 2/3/4；<br>20 区 |
| 复旦 | 14 国单独预测；<br>178 国用 AR6 区域需求中位数按 2020 国别份额分配；<br>再用 2015 GDP 分到 3639 省州 | 中/美/其余国家的小时形状来自 2018/2020/2015 年；<br>代码读 288×3639 和 288×583 MAT |
| Nature2025 | 历史负荷 + 气温响应 + IAM 总需求变化；<br>按国家/嵌套地区形成输入 | `input/demand/demand{ssp}/{model}/demand_{model}{year}.csv`；<br>本地缺失，不能推定各国具体年需求 |

本项目 MAT 文件名中的 `22region` 不代表当前优化有 22 个运行节点。各 SSP 分别从对应旧目录读取区域数据，**不能仅因文件同名就断言三个 SSP 的原始需求曲线完全相同**；但它们共用相同的切片索引与归一化程序。本次当前本地未见这些运行 MAT 和父格产物，未读取实际区域峰值、线路矩阵或统计生产候选数。

复旦已有省州矩阵 `powerdemand_monhour2070_ele288_1112_2_max.mat` 按 8760/288 年化为 **101702.910 TWh**，节点矩阵为 **98942.641 TWh**。这是指定文件的实测规模，不是已确认的论文 2040 主情景需求；两者覆盖不同，差额不能当线损。

### 4.2 本项目三个情景的实际配置

渗透率列为**代码的发电端 VRE 份额**；弃电率为原始风光电量中的弃电比例。下表是 U2 的默认数值，不是算法已经达到的结果。

| 情景目录 / 情景名 | 年份 | 需求 TWh/年 | 恒定基荷比例 | VRE 下界 | VRE 上界 | 弃电率上界 | 互联 |
|---|---:|---:|---:|---:|---:|---:|---|
| ssp126 / SSP1-2.6 | 2030 | 34633 | 55.8% | 26.35% | 57.89% | 16% | S-A |
| 同上 | 2040 | 44860 | 37.5% | 43.08% | 68.23% | 16% | S-C |
| 同上 | 2050 | 54767 | 23.9% | 55.44% | 71.11% | 16% | S-C |
| ssp245 / SSP2-4.5 | 2030 | 37134 | 71.7% | 14.17% | 25.79% | 16% | S-A |
| 同上 | 2040 | 44521 | 63.9% | 20.91% | 35.72% | 16% | S-C |
| 同上 | 2050 | 51940 | 51.8% | 28.71% | 46.46% | 16% | S-C |
| ssp560 / **SSP5-6.0** | 2030 | 40483 | 78.8% | **关闭** | 8.90% | 30% | S-A |
| 同上 | 2040 | 53189 | 74.7% | **关闭** | 11.73% | 30% | S-C |
| 同上 | 2050 | 65277 | 64.2% | **关闭** | 14.20% | 30% | S-C |

`ssp560` 配置写明 SSP5-6.0，不能改称 SSP5-8.5。其 `MIN_VRE_SHARE=NaN` 在问题函数内转为不施加下界，并非 NaN 直接进入优化约束。代码中需求/份额是硬编码参数；具体 IAM 模型、汇总统计与情景抽取过程没有在此配置文件中完整给出，本文不替它补来源。

本项目和中科院都把基荷设为“区域年需求×基荷比例÷8760”的恒定功率，而不是每小时需求乘固定比例。中科院对应比例为 **36%、11%、9%**，与本项目不能混用。

## 5. 场站类型、风机与光伏转换

| 参数 | 本项目 | 中科院 | 复旦 | Nature2025 |
|---|---|---|---|---|
| 参与优化的风光类型 | **陆上风电、光伏**；<br>不含海风 | 陆风、海风、光伏 | 陆风、海风、光伏 | 上游陆/海风参数；<br>基础 LP 合成一类 wind，另有 solar |
| 陆风机组 | `windpowerlib` **GE120/2500**（GE 2.5-120），<br>2.5 MW、120 m 叶轮型号；<br>轮毂 **100 m** | 论文 GE 2.5 MW、轮毂 100 m；<br>公开示例额定 2.53 MW、轮毂 **120 m** | GE 2.5 MW，直径 **103 m**、轮毂 100 m | GE 2.5 MW，直径 **100 m**、轮毂 100 m |
| 海风机组 | 不参与 | 论文 Vestas 8 MW；<br>公开风场示例与论文参数有差异 | Vestas 8 MW、164 m、轮毂 100 m | Vestas 8 MW、164 m、轮毂 100 m |
| 陆风风速处理 | 10 m 矢量合成→1/7 幂律到 100 m→数据库功率曲线；<br>切出 **25 m/s** | 风场模型及尾流；<br>不能由示例视为完全复现正文 | 机型曲线；<br>3–25 m/s；<br>0.95×0.90 修正 | 1/7 幂律；<br>陆风切入/额定/切出 **3/13/25 m/s**；<br>海风 **4/13/25** |
| 额外风场效率 | 当前 CF **不再额外乘 0.9**，无额外十倍衰减 | 示例风场效率 **0.9** | 阵列效率 **0.90**及0.95系数，海风另计离岸/极端损耗 | 以本篇曲线及上游 CF 为准，不从其他方案追加效率 |
| 光伏跟踪 | Erbs 散射分离 + **双轴跟踪近似** | 论文固定倾角、395 W 晶硅；<br>公开脚本实际调用 GSEE | 固定倾角，温度系数 −0.41%/°C | 双轴跟踪 |
| 光伏效率/温度 | 组件 161.9 W/m²、效率16.19%、系统系数0.8056、温度系数0.005/°C；<br>代码温度项含环境气温 | 土地密度74 MW/km²；<br>正文0.98辐射系数、10% DC/AC损耗 | 系统损失19.44%；<br>有效面积与土地系数参与容量 | 161.9 W/m²、16.19%、0.8056、0.005/°C；<br>原文温度式存在排版疑点 |

本项目的风机型号与固定陆风密度来自两个独立设置。**不能将 GE120/2500 的 120 m 直径与固定 3.68 MW/km² 拼接，声称代码按该机型 8D 间距重新推导了密度**；U1 直接使用 3.68。

## 6. 风光密度与土地约束

### 6.1 密度与面积如何相乘

| 方法 | 光伏 | 陆风 | 海风 |
|---|---|---|---|
| 本项目 | **161.9×Ω(纬度)×0.15 MW/km²**，<br>再乘 S05 筛选后的适宜面积 | **3.68 MW/km²** | 不参与 |
| 中科院 | **74 MW/km²**适宜土地 | **2.7 MW/km²** | **4.6 MW/km²** |
| 复旦 | 组件 **161.9 MW/km²**，再乘有效面板比例 Ω 与地类比例 FR；<br>不是统一土地密度 | 2.5/(8×0.103)²≈**3.682 MW/km²** | 8/(7×0.164)²≈**6.070 MW/km²** |
| Nature2025 | **161.9 W/m²组件面积**；<br>未确认土地装机密度 | 未确认统一 MW/km²；<br>LP 无土地容量上限 | 未独立给出可用于 LP 的密度上限 |

本项目 U1 的纬度密度为：

$$
\beta=0.35396|\phi|+16.84775,\quad
\alpha=\max(90-|\phi|-23.45,0.1),\quad
\Omega=\frac{\cos\beta}{\cos\beta+\sin\beta/\tan\alpha}.
$$

三角函数使用角度转弧度后的值。适宜面积先由 `百分比/100×像元面积` 得到，**U1 又在密度中乘固定 0.15**；这是当前两层系数相乘的实际实现。两层分别是否代表相互独立的土地限制，需要原始参数定义支撑，不能在对比中将其中一层静默省略，也不能未经核实直接判为重复扣减。

### 6.2 土地筛选的共同点与区别

| 条件 | 本项目 | 中科院 | 复旦 | Nature2025 |
|---|---|---|---|---|
| PV/陆风坡度 | <5% / <20%；<br>坡度角先转百分比 | <5% / <20% | <5% / <20% | 排除>5% / >20% |
| 陆风海拔 | <3000 m；<br>DEM NaN 允许，但坡度 NaN 不允许 | <3000 m | <3000 m | 排除>3000 m |
| 道路/现有线路 | PV/陆风 ≤5 km / ≤10 km | PV/陆风<5 km；<br>三技术线路<10 km | 表 9 未列这组统一距离硬门槛，距离进入连接成本 | 未确认对应统一距离阈值 |
| 光伏资源 | 日均日照>4.2 h、年均温>0°C | 表 S3：>4.2 h/day、>0°C | **最大月平均**资源>4.2 h/day、温度>0°C | 未明确同一硬门槛 |
| 陆风最低资源 | S05 陆风分支**没有最低风速/CF门槛** | S3 陆风未列最低风速 | 最大月均 CF>20% | 未明确最低资源硬门槛 |
| 保护区 | 所核查 S05 活动筛选未见保护区排除 | S3 未单列保护区 | 陆地/海洋保护区排除 | WDPA 排除 |
| 海上条件 | S05 可生成海域适宜性，但 S06 海陆掩膜排除海风进入优化 | EEZ、水深≤60 m、风速>3 m/s | EEZ、水深≥1 m、航线 SO₂ 代理排除；<br>无统一最大水深 | 海上 CF 如何合入国家风序列尚缺完整实现 |
| 土地进入优化的方式 | 面积×密度给格点满开发容量上限 | 面积×密度给二元格点容量 | 场站候选范围与成本/规模上限 | 筛选后聚合 CF；<br>不是面积容量上限 |

**本项目光伏地类权重已明显不同于中科院原表。** U6 的活动字典为裸地0.161、稀疏植被等0.148、草地0.136、自然植被镶嵌0.041、指定林地0.012、城镇0.225；纯耕地和镶嵌耕地为0，未列类别默认0。最终0.1°适宜百分比截到 **0–15%**，所以0.225不是最终格点可建面积一定为22.5%。需按 ESA 代码理解类别，不能用脚本旧注释替代字典。

中科院和复旦的原表则主要为 PV 灌丛/草地/荒漠15%、冰雪10%，森林、城市、耕地等0%；陆风允许地类多为100%。Nature2025 排除规则也不同，且不建立相同的格点装机潜力。因此四者地图的差别首先可能来自候选集合，而非求解算法本身。

## 7. 优化约束与规划顺序

### 7.1 五类核心约束的比较

| 约束 | 本项目 | 中科院 | 复旦 | Nature2025 |
|---|---|---|---|---|
| 既有风光 | 区域容量下界，但部分年/情景允许若干地区不达标；<br>不锁定历史站点 | 20 区风光总量分别不低于初始容量；<br>不锁定历史站点 | 历史国别装机参与学习成本；<br>所核查主线未见历史站点保留或同类容量下界 | 基础 LP 风光容量下界为0；<br>历史装机用于验证，不构成既有容量下界 |
| 风光比例 | 年发电端 VRE 上下界，560关闭下界 | 主要为 Pareto 方案筛选，非同样的硬约束 | 由成本、需求、其他能源/CCS及净零目标形成 | 年风光发电比例**等式**约束，国家/IAM情景相关 |
| 弃电 | 126/245≤16%，560≤30% | 多目标之一；<br>约5%为代表方案选择口径 | 未利用电量影响消纳、成本 | 可弃电，未设相同的固定弃电率上限 |
| 土地/材料 | 土地形成容量上限；<br>未见矿产约束 | 土地形成格点容量；<br>未见矿产约束 | 土地、矿产供给/储量、抽蓄潜力等 | 土地用于 CF 筛选，无相应矿产或面积容量约束 |
| 供需可靠性 | 灵活电源无限补缺，无 EENS/LOLE 硬约束 | 同类无限灵活补缺 | 累计消纳规则，不证明连续 SOC/小时充分性 | 每小时供需平衡；<br>未供电变量不在基础模型中 |

本项目 `allowed_unmet` 指**装机未达到既有下界的地区数**，不是允许多少区域停电：

| 情景 | 2030 允许不达标：PV/风 | 2040：PV/风 | 2050：PV/风 |
|---|---:|---:|---:|
| SSP126、SSP245 | 3 / 8 | 1 / 4 | 0 / 0 |
| SSP560 | 6 / 8 | 6 / 5 | 0 / 0 |

### 7.2 正序继承的实际边界

本项目 2030 年格点比例下界为0，上界1；后续年份以此前格点比例为下界。储能功率和输电也以前一年结果为下界，但构造边界时还会将下界裁到当年上界。

**储能时长每年仍可在2–72 h重新选择，没有继承上一年的时长下界。** 因此不能仅因储能功率不下降就认定储能能量容量也不下降；E=P×H，H下降可使E减少。风光格点、储能功率、时长和输电应分别讨论。

中科院则先选2050终局，再向前限制2040和2030；复旦在固定排序与阶段份额网格中确定建设期；Nature2025 不按上述方式继承前期资产。四种方法均不能仅凭三个年份的结果称为“一个跨期联立优化问题”。

### 7.3 是否在“空白地图”上选址：已有场站如何进入模型

**本项目与中科院属于“保留区域风光总装机下界、重新配置区内空间布局”；复旦的场站主线从适宜土地重新构造候选，历史装机主要在学习成本中起作用；Nature2025 从国家/区域聚合层面重新配置容量，本身不做国内场址优化。四者所核查主线均不能表述为“固定所有历史场站点位及容量，只优化新增场站”。**

这里需要区分三件事：保留真实站点的位置与容量、保留区域装机总量，以及用历史装机校准成本或验证结果。只有第一种才直接对应“在已有场站部署基础上新增”；后两种不保证某个历史站点继续存在。

| 问题 | 本项目：第一阶段 1° | 中科院全球互联 | 复旦全球场站 | Nature2025 气候韧性 |
|---|---|---|---|---|
| 是否固定历史风光站点及其容量？ | 否；<br>没有把真实站点映射为父格点容量下界 | 否；<br>约束区域合计，不逐站保留 | 所核查候选生成、建设与消纳主线未见此约束 | 否；<br>基础模型没有逐站变量 |
| 历史风光总容量怎样使用？ | `cur_solar`、`cur_wind` 给20区分技术容量下界；<br>另参与增量资本扣减 | 初始状态给20区分技术容量下界 | 2020国别分技术容量进入累计容量和学习成本；<br>未见与前两者相同的历史装机保底约束 | IRENA 2020容量用于结果验证；<br>基础风光容量仅设非负下界 |
| 地图上的优化容量是什么？ | 候选父格点的**配置总量**，不是在原站点图上叠加的新增量 | 被选候选格点的**配置总量**，不是逐站新增量 | 从适宜土地生成并排序安排建设的潜在场站；<br>不能当作已与真实存量逐站合并的地图 | 国家/子区域的**配置总量**，没有国内场站地图 |
| 后期是否继承位置？ | 2040/2050继承模型前一期父格点比例；<br>起点2030仍未锁定历史位置 | 早期布局受模型2050终局约束；<br>这不等于保留历史站点 | 排定候选场站的建设期；<br>不是已确认的真实存量资产继承链 | 各气候年独立优化，不继承上一年装机 |
| 是否整个电力系统从零开始？ | 否；<br>有初始区域容量、储能/输电及外生基荷等输入 | 否；<br>有初始区域容量、储能/输电及基荷等输入 | 否；<br>历史装机影响学习，基准情景还考虑当前储能、国内/国际输电等 | 否；<br>保留历史需求与发电结构信息，嵌套模型还使用既有网络输入 |

**本项目与中科院：保护的是规模，不是位置。** 例如某区历史有10 GW光伏，只要求候选格点的光伏容量合计达到10 GW，并不能保证原有10 GW仍位于真实历史位置。模型可以把这部分容量配置到该区其他候选格点；这是约束允许的空间重配，不是显式模拟了真实电站搬迁、退役或重建。本项目还存在第7.1节列出的 `allowed_unmet` 例外，不能概括为所有年份、所有区域都严格保底。由于当前本地缺少运行用 `Global_Init_State.mat`，本文不把其初始容量擅自指定为某个历史年份的统计值。

调度使用优化后的格点容量与资源廓线汇总区域出力，**没有另加一套“真实历史场站发电 + 新建场站发电”**。因此两者输出应解释为规划年的总配置；若再叠加完整历史风光装机及出力，会重复计入其所代表的存量规模。本项目资本成本扣除既有容量估值，也不意味着空间上已经固定了这些资产。依据：U3的 `load_init_state`、`evaluate_one`，U4的调度与成本；C第6、9、12节及 `nonlcon*.m`。

**复旦：历史装机进入学习曲线，不等于约束历史场站保留。** 论文 Methods 的技术学习部分使用2020年国别容量作为累计建设起点；本地 `E4_1_labatu_notransstorage_region_pv_country_LRglobal.m` 读取 `CP_PV_ons_off2020.mat`，以 `CP0_PV` 初始化累计容量，再累加候选场站容量并计算学习因子。候选位置来自县内适宜土地划分，消纳主线读取的是这些优化候选及其发电廓线；所核查主线未见逐站固定历史容量，也未见要求规划容量不低于历史国别容量的同类保底约束。因而可以说其**场址层面重新规划**，但不能说它完全忽略历史系统。正文基准情景明确考虑当前储能和国内/国际输电；这些基础设施条件也不能作为“保留历史风光站点”的证据。

复旦这一判断限于已核查的论文与代码主线：历史装机参与学习的证据明确；尚不足以把其候选地图解释为“已有站点与新增站点的完整合并清单”，也不据此断言所有未公开预处理均未涉及存量。依据：[论文正文](../../ref_code/other_papers/NC2025-碳中和-全球场站选址-复旦王怡静/碳中和-全球优化-s41467-025-57292-w.pdf)的基准情景说明与 Methods“Technological improvements”；F代码索引C1–C5、C7。论文与本地脚本的学习起点修正存在差别，不影响这里对“成本输入”和“容量下界”的区分。

**Nature2025：重新优化容量，不是在空白地图上找站点。** 基础LP中 `cap_wind >= 0`、`cap_solar >= 0`，发电上界为优化容量乘国家CF；没有要求容量不低于IRENA历史装机，也没有在历史站点上加建的变量。IRENA 2020装机是模型结果的验证基准。2020发电结构用于约束非风光能源的相对贡献，IAM给定风光发电份额；二者都是**发电结构信息，不是历史风光装机保底**。嵌套模型的既有AC/DC拓扑与外生线路容量则约束运行交换。依据：N第3.6、8、9、16节及[基础LP容量定义](../../ref_code/other_papers/Nature2025-气候韧性/Data_and_code/Paper_code/scr/Global/core_model.py)。

因此，“是否空白地图”应分层回答：**本项目/中科院在历史站点位置层面可重新选址，但受区域存量规模约束；复旦重建候选场站布局，同时利用历史成本学习和基础设施信息；Nature2025重新配置聚合容量，国内具体位置不属于其优化问题。** 四者的结果都不能直接解释为现实中仅需在原电站之外新建的点位清单。

## 8. 能源类型与逐小时调度

### 8.1 风光以外有哪些能源

| 类型 | 本项目 | 中科院 | 复旦 | Nature2025 |
|---|---|---|---|---|
| 储能 | 每区聚合功率+时长，技术未拆分 | 同类聚合储能 | 电池、抽蓄成本选择及潜力限制；<br>含EV相关容量处理 | 短/长时储能分开 |
| 基荷 | 外生恒定比例，没有分技术容量/出力 | 核、地热、未减排化石等聚合基荷 | 所审读主线其他基荷为0；<br>其他能源在转型阶段组合 | 核电、水电等有独立容量与年发电结构约束 |
| 灵活补缺 | 一个剩余缺口项，无容量/爬坡/燃料限制 | 水、氢、CCUS化石等聚合补缺 | 化石替代/剩余需求核算，未完整逐机调度 | 代表性煤/油/气火电，基准最低出力限制；<br>非无限补缺记账 |
| 生物能/地热/海洋能/CCS | 未各自建模 | 不独立配置全部技术 | 在MAC/净零组合中参与 | 基础集合有限；<br>CCUS等另为敏感性 |

### 8.2 运行算法的真正区别

| 步骤 | 本项目与中科院 | 复旦 | Nature2025 |
|---|---|---|---|
| 外层一次给定 | 所有格点风光、区域储能、输电容量 | 场站排序、建设期及消纳情景 | 容量和运行变量一起交给LP |
| 运行顺序 | 本地风光供负荷→跨区余缺匹配→本地储能→弃电/灵活补缺 | 外层按场站，内层288时段：本地→国内交换→储能利用→跨国交换 | 全年节点平衡、储能状态及成本联立求解 |
| 输电选择 | 供电区域按编号遍历，路径按损耗升序 | 距离/可达关系优先匹配，后站面对剩余需求 | 流量是LP变量，受固定线路容量约束 |
| 储能前瞻 | 无未来小时经济前瞻 | 储能主要按累计电量及效率估算 | 全年完美预知输入下联合安排充放电 |
| 时序状态 | SOC逐小时递推 | 关键消纳分支未显式连续SOC | 显式SOC与循环边界 |
| 全局运行最优性 | 路径顺序会影响结果，不是经济调度最优解 | 排序会影响结果，不是全局逐时最优解 | 在线性假设内求LP最优；<br>不等于全部现实运行约束 |

本项目和中科院储能初始SOC为 **50%**、无年末闭合，充电效率0.95；放电均保留 `min(P/0.95, 缺口, SOC)` 后将同一电量用于扣库存和补缺的表达式。它没有将取出量再乘0.95交付负荷，**不能声称严格实现95%放电效率或90.25%往返效率**。

Nature2025 短/长储能充放各为 **0.91/0.80**，每小时自放电 **1.14×10⁻⁶/1.14×10⁻⁸**；初末SOC循环相等，初值不固定半满。嵌套时长约4/16 h，但三小时时间抽样与能量步长的代码问题仍需保留。复旦电池/抽蓄效率约 **0.8415/0.70**，容量由峰值与年吞吐/循环次数估算，不能视为相同的SOC模型。

### 8.3 风光“渗透率”的分母并不一样

本项目实际使用：

$$
R_{VRE}=\frac{G_{gross}-G_{curtail}}{(G_{gross}-G_{curtail})+G_{base}+G_{flex}}.
$$

它不是“终端收到的风光电量/需求”：扣了弃电，但输电和储能损耗未再从风光分子独立扣掉。中科院第二目标则是 `flexible/loads`，注释 `1-pr` 还存在基荷差额；Nature2025 是全年实际风光发电/总供给的等式；复旦的利用率还混合了基础设施效率影响。**比较各论文百分比前，必须先统一发电端、消费端、弃电与损耗口径。**

## 9. 电网拓扑、容量与损耗

| 项目 | 本项目 | 中科院 | 复旦 | Nature2025 |
|---|---|---|---|---|
| 是否互联 | 是，20区 | 是，20区；<br>另比较S-I/A/C/G | 国内、同大区及指定相邻大区可达 | 基础国家间不联；<br>嵌套国内/欧洲联 |
| 当前情景 | 2030 S-A，2040/2050 S-C | 2030 S-A、2040 S-C、2050 S-G代表路径 | 11大区、14对可达关系；<br>受限版6对 | 中国7、美国13、印度6、德国4、巴西4、南非4、澳大利亚7；<br>欧洲38节点 |
| 多跳 | S-A最多1边，S-C最多2边 | A最多1、C最多2、G代码最多5边 | 按可达/距离匹配，不同于20节点路径枚举 | 按网络平衡决定节点间流量 |
| 跨洋直连 | 清除原S-G的4对美洲—欧非通道；<br>不是完全图 | S-G开放这4对；<br>论文约82有向连接 | 最长距离10000 km，指定跨洲关系 | 由嵌套AC/DC矩阵决定 |
| 容量是输入还是变量 | 线路容量变量，下界初始/上期，上界**每有向边10000 GW** | 同类变量，2050每有向边上界10000 GW | 按所需容量选UHV技术、回数；<br>线路表是部署结果 | 线路容量外生固定；<br>SI未来3倍，代码读取处未再乘3 |
| 具体线路数据 | 各 SSP 的 `Global_Trans.mat`、`Global_Init_State.mat`；<br>本地未见运行文件 | 同名MAT，本地缺失 | 1214连接：468国内、746跨国；<br>D5提供容量 | `cap_ac.xlsx/cap_dc.xlsx` 等本地缺失 |
| 损耗 | 读 `trans_loss`，路径效率连乘；<br>不能未读矩阵就确认全部实际数值 | 陆5%/1000km、海3%；<br>代码路径效率连乘 | 本地0.967、UHV0.983等效率 | `ac_loss.xlsx/dc_loss.xlsx`逐连接输入 |

复旦的 ±800 kV DC 单回 **8000 MW**、±1100 kV DC **12000 MW**；1000 kV AC 随距离插值，100 km为6000 MW、3000 km为3000 MW。多回路可扩容，因此单回容量不是整条走廊上限。

本项目的 S-C 可经中间区域进行跨洲交换，所以“删除跨洋直连”不能解释为“所有跨洲输电被禁止”。四者也都没有在所比较主线中建立完整 AC 相角、电压、无功和动态稳定模型。

## 10. 成本目标与折现率

### 10.1 目标函数口径

| 项目 | 本项目 | 中科院 | 复旦 | Nature2025 |
|---|---|---|---|---|
| 成本目标 | 年度化**增量**资本成本 + 风光全量运维 | 一次性建设投资，Pareto目标之一 | 生命周期LCOE、MAC与阶段路径成本 | 年化固定成本 + 全年可变发电/储能成本 |
| 折现率 | **7.4% WACC** | 投资目标未用折现年化，不能填0% | 国别192个值；<br>原MAT −0.5%～29.5%；<br>中国代码覆写**5%** | **7%** |
| 风光寿命 | 25年 | 该目标无寿命年化项 | 25年 | 25年 |
| 储能/输电寿命 | 15/40年 | 同上 | 电池15、抽蓄50；<br>UHV成本按对应实现 | 储能15、输电40；<br>其他发电40 |
| 既有资产 | 从资本成本中扣既有容量对应估值，截至非负 | 未显式扣既有建设投资 | 按各阶段成本与建设输入处理 | 基础非逐资产新增模型 |
| 风光O&M | PV投资1%/年、陆风3%/年，按全部配置容量 | 当前目标未计 | PV1%、风3%/年 | 国别成本表固定/可变项 |
| 灵活电源燃料/运行 | **默认关闭，边际价默认0** | 未设独立灵活运行成本 | 化石燃料节约进入MAC | 火电可变成本进入目标 |
| 储能/输电O&M | 默认关闭 | 未计 | 在对应成本中处理 | 表/函数处理；<br>嵌套线路固定成本未进最终目标的差异需保留 |
| 弃电成本 | 默认0，但有弃电上限 | 弃电率为目标 | 未利用电量提高有效电量成本 | 弃电影响容量/系统成本，无相同固定罚价 |

本项目 VRE 增量资本成本用“当前方案平均单位造价×既有全球风光总容量”估算扣除额，**不是逐区、逐技术逐资产扣减**。储能和输电也采用总量差额并截零；这与中科院总投资目标或Nature2025年总成本不是同一会计口径。

### 10.2 可直接对照的设备单价

本项目沿用中科院的地区 PV/陆风 CAPEX（USD/kW）：

| 成本区域 | PV | 陆风 |
|---|---:|---:|
| 亚洲 | 927.6 | 1313.0 |
| 北美（区域1） | 1012.6 | 1284.8 |
| 欧洲 | 1075.9 | 1650.4 |
| 拉美（区域2–4） | 861.4 | 1499.4 |
| 非洲 | 1256.6 | 1684.7 |
| 大洋洲 | 922.5 | 1360.7 |

- **本项目/中科院**：储能350 USD/kWh，输电98 million USD/GW；中科院海风3461 USD/kW，本项目保留该常量但不使用。中科院SI海底线路166.5 million USD/GW未在其公开成本函数单独实现。
- **复旦**：国别/部件成本与学习率不同，不宜用一个全球PV造价替代；电池功率投资2020→2070由595降到188 USD/kW、能量由345降到99 USD/kWh；抽蓄1200 USD/kW +100 USD/kWh。DC/AC线路约732/800/671 USD/m，另计换流/变电费用。
- **Nature2025**：近现况跨国均值风1387、光1000 USD/kW；短/长储能415.5/135 USD/kWh；煤/油/气/核可变成本均值41/43/46/26 USD/MWh。具体国家需成本表；风光储未来代码乘0.985⁴⁰≈0.5463，与正文“降55%”不完全一致。

统一单价也不足以保证成本可比：寿命、既有资产扣除、固定/可变成本、学习率、弃电以及实际交付电量都会改变结果。不能直接把“十亿美元一次性投资”“十亿美元/年”和“美元/kWh LCOE”并排比较高低。

## 11. 算法超参数及其是否真正生效

### 11.1 本项目第一阶段

| 参数 | 默认值/实际表达式 | 边界 |
|---|---|---|
| 算法 | `pymoo.algorithms.soo.nonconvex.ga.GA` | 单目标；<br>不是NSGA-II |
| 种群、代数、worker | **1000、最多200代、64 worker** | 环境变量可覆盖；<br>不是已核查生产日志 |
| 随机种子 | **42** | 三目录配置 |
| 交叉 | SBX，概率 **0.9**、η=**15** | 实数编码 |
| 变异 | PM，η=**20** | 其他概率按库默认，不能自行填值 |
| 停止规则 | `DefaultSingleObjectiveTermination(n_max_gen=...)` | 配置中的 `MAX_STALL_GENERATIONS=25` 未在该调用传入，<br>不能说确定25代停滞停止 |
| 开发比例 | 0–1；<br>后期下界来自前期 | 连续变量 |
| 储能/输电编码 | 实数搜索，评估及保存时 `round` | 功率/输电整数GW、时长整数h；<br>连续开关当前不支持 |
| 储能范围 | 功率≤地区峰值；<br>时长**2–72 h** | 能量=P×H，不独立设置能量变量 |
| 2030稀疏初始化 | PV/风激活概率**0.5/0.2**；<br>初始比例上限**1/0.3** | 只影响初始种群，不是真实变量上界 |
| 小容量修复 | PV/风有效容量默认低于**0.1 GW**清零 | 仅2030修复；<br>与候选满开发容量门槛不同 |
| PV保底种子 | 初始种群比例**0.1**，区域**6、7** | 不等于增加这两区需求或目标权重 |
| 实际父格候选门槛 | S06活动代码 PV/风均 **Cmax>0.0001 TW=0.1 GW** | 不采用年发电<90/<10 TWh上限；<br>配置保留的PV1GW及年发电常量未在此加载链执行 |
| 弃电验收裕量 | 配置含 **0.01** | 优化 g5 直接用16%/30%，没有加此裕量作为硬约束 |

### 11.2 其他三种方法

| 方法 | 搜索/运行超参数 | 不应误写成什么 |
|---|---|---|
| 中科院 | `rng default`；<br>全部变量整数；<br>二元格点；<br>储能2–72 h；<br>2050边容量≤10000 GW | 注释中的种群500、100代不是生效配置；<br>连续GA不属于这版原始格点变量 |
| 复旦 | 县内5种划分、60%适宜紧凑度、单站≤100 GW；<br>建设份额1%/局部0.5%步长；<br>288点，年化8760/288；<br>电池400次/年，抽蓄论文365次/年但代码有400口径 | 不是有种群/交叉/变异的GA；<br>288不是实际连续12天 |
| Nature2025 | 基础8760 h、Gurobi LP；<br>嵌套每3行抽样；<br>风光份额取整数百分点；<br>7模式×两个5年窗口 | 不存在与GA可直接比较的种群或代数；<br>文件名`12h`不是实际输入时间步长 |

## 12. 哪些差异最影响结果解释

1. **资源与情景是否同步变化。** 本项目第一阶段在三个SSP中共用2015–2025年历史期CF，布局差异主要来自需求、基荷、渗透率和路径等配置；Nature2025用各GCM×SSP及气候年对应的CF驱动容量配置与调度。不能把两类配置差异都叫未来气候适应效应。
2. **候选集合与开发粒度。** 本项目连续比例比中科院二元全开发灵活，但候选土地权重和密度也已改变；不能把收益全部归因于连续化。
3. **比例约束强弱。** 本项目560没有VRE下界、默认灵活运行成本为零；低风光规模可能与既有容量下界和其他约束共同决定，不意味着GA独立证明了某个“最佳能源转型比例”。
4. **成本会计改变。** 从总CAPEX转为年度化增量成本、加入风光O&M，会改变对储能、输电和不同地区资源的偏好。
5. **互联可达性。** 本项目2050没有S-G新增跨洋走廊，不能直接复用中科院“全球互联最优方案”的解释。
6. **时间信息。** 8760小时规则模拟、288点累计消纳、8760小时联立LP分别保留了不同的约束与前瞻信息，不宜只按时间点多少排列方法优劣。
7. **空间分辨率不是场址精度保证。** 1°父格容量不能直接解释为具体电站获批位置；Nature2025国家容量更不能反推国内地图。

## 13. 当前实现中影响比较的核查边界

下列项目用于说明文档依据和结果可解释范围，不在本次修改研究代码或重算结果。

| 核查项 | 当前证据 | 对本比较的影响 |
|---|---|---|
| 无可行解也保存 | U3 在没有可行解时选最小约束违反者并写同名结果；<br>245/560另保存约束信息 | “有输出文件”不等于满足渗透率、弃电和既有容量条件；<br>需核对最终CV |
| 输电向量顺序 | `data_io`/结果映射按Fortran列序，`dispatch`布尔赋值按NumPy行序 | 边变量与边下界对应可能错位，需用实际矩阵验证；<br>不能仅凭线路总量判定正确 |
| 输电既有成本单位 | `current_trans_TW` 用初始矩阵除1000，<br>而线路下界也把原值除1000当GW；<br>运行线路TW又由变量除1000得到 | 若初始原值确为MW，成本扣减基准与实际线路总量有1000倍单位差；<br>当前缺实际MAT不能替其定元数据 |
| 储能既有成本单位 | `cur_storage` 在边界用作MW功率，成本初始化却除10⁶作为TWh | 若原值只有功率，缺少持续时长转换，影响增量储能资本扣除 |
| 储能放电 | 本项目继承中科院的取出/交付量未区分表达式 | 不能按声明效率直接比较真实储能损耗 |
| 面积坐标映射 | U1使用经纬度除0.1后floor；<br>已有审计记录浮点节点/栅格中心错配风险 | 候选容量与区域映射需依据生产数据验证，不能只靠两阶段总量守恒 |
| PV面积系数 | S05已地类加权，U1密度另乘0.15 | 应报告完整乘积；<br>避免拿161.9或74直接当等价参数 |
| 注释与执行差异 | S06头注释PV1GW，活动常量0.1GW；<br>年发电上限常量保留但未执行 | 本文采用活动代码，不据注释恢复旧筛选 |
| 运行版本 | 当前本地缺父格NPZ、需求/初始/网络MAT和生产运行日志 | 本文为方法与配置比较，不宣称复现了现有场站表 |

复旦的连续SOC缺口、Nature2025的三小时时间单位和缺失输入、中科院的论文/代码参数差异亦已在各自详解中记录。对四种方法的评价应分别看：**输入真实性、约束满足、算法搜索质量、运行物理一致性和实际工程可建性**，不能只用成本低、弃电少或地图更细来证明整体更合理。
